{
  "schema": "cxf-library/vectors/v1",
  "clock": { "step_s": 300, "horizon_s": 5400 },
  "scenarios": [
    {
      "name": "at_minimum_ventilation_setpoint",
      "description": "Winter minimum-OA operation: 2 °C outdoor air, 22 °C return, and a 19 °C mixture. The energy balance puts %OA at 0.15, exactly the setpoint, so the deviation is zero and the 20 °C spread makes the inference meaningful",
      "inputs": { "mat": 19.0, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "excess_outdoor_air_alarms",
      "description": "The mixture reads 12 °C against the same 2/22 °C pair, so %OA is 0.50 — 0.35 above the setpoint, past the 0.30 tolerance. The high branch: outdoor air being heated for no ventilation benefit. Alarms one alarm_delay (1800 s) after the deviation appears",
      "inputs": { "mat": 12.0, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "summer_excess_oat_above_rat",
      "description": "Same 0.50 fraction with the temperature gradient reversed — 35 °C outdoor, 24 °C return, 29.5 °C mixed. Both differences change sign together and the quotient is unchanged, so no seasonal branch is needed and the rule alarms exactly as it does in winter",
      "inputs": { "mat": 29.5, "rat": 24.0, "oat": 35.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "damper_shut_no_ventilation_stays_silent",
      "description": "MAT equals RAT: the unit is on full recirculation and delivering no outdoor air at all. %OA is 0.00, a deviation of 0.15, which is only half of G36's eF = 0.30 tolerance — so a total ventilation failure sits inside the band and the rule reports nothing. This is the false-negative documented in Deviations, and the reason the low branch only bites on units whose active minimum-OA setpoint exceeds the tolerance",
      "inputs": { "mat": 22.0, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "high_deviation_inside_tolerance",
      "description": "Tolerance band, high side: a 13.2 °C mixture puts %OA at 0.44, a deviation of 0.29. Inside the tolerance, so no fault however long it lasts",
      "inputs": { "mat": 13.2, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "high_deviation_outside_tolerance",
      "description": "Tolerance band, high side, one hundredth further out: 12.8 °C gives %OA 0.46 and a deviation of 0.31, which clears the strict comparison and alarms after alarm_delay",
      "inputs": { "mat": 12.8, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "high_nominal_boundary_rounds_into_alarm",
      "description": "The nominal high boundary: 13.0 °C gives %OA 0.45, a deviation of exactly 0.30 in decimal, which the strict `>` should read as healthy. It alarms instead. (13 − 22)/(2 − 22) rounds to the double just above 0.45, and subtracting the double nearest 0.15 lands one ulp above 0.30. The boundary is not representable in binary — see Deviations — so this pins where the rounding actually falls rather than pretending the decimal edge is testable",
      "inputs": { "mat": 13.0, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "low_deviation_exactly_at_tolerance",
      "description": "Strict-comparison pin, inclusive side: a 25 °C mixture against 22 °C return and 2 °C outdoor puts %OA at −0.15, a deviation of exactly −0.30. On the low side the arithmetic is exact — the double nearest 0.15 doubles exactly into the double nearest 0.30 — so this is the one place the decimal boundary is genuinely testable. `devBig` is a strict `>`, so it reads healthy",
      "inputs": { "mat": 25.0, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "low_deviation_outside_tolerance",
      "description": "The low branch, which AHU-FC-055 structurally cannot produce: 25.2 °C mixed air against 22 °C return and 2 °C outdoor gives %OA −0.16, a deviation of −0.31. A mixture warmer than both streams is not mixing, so the ventilation the unit reports cannot be trusted — G36's diagnosis list leads with the three sensor errors for exactly this reason. Alarms after alarm_delay",
      "inputs": { "mat": 25.2, "rat": 22.0, "oat": 2.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "delta_exactly_at_dtmin_holds_fault_down",
      "description": "NO_EVAL pin: 16 °C outdoor against 22 °C return is a spread of exactly dTMIN = 6.0 °C, and the 16.6 °C mixture reads 0.90 outdoor air — a damper stuck wide open in a minimum-OA state, a deviation of 0.75. `deltaOk` is a strict `>`, so yTempDeltaOk is false and the gate holds yFault down for the whole horizon. False here means unknown, not healthy",
      "inputs": { "mat": 16.6, "rat": 22.0, "oat": 16.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": false },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "delta_just_over_dtmin_alarms",
      "description": "The other side of the same boundary, one tenth of a degree colder outdoors: 15.9 °C against 22 °C is a 6.1 °C spread, enough to evaluate. The 16.5 °C mixture reads 0.90 outdoor air and the same stuck damper now alarms after alarm_delay",
      "inputs": { "mat": 16.5, "rat": 22.0, "oat": 15.9 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": true },
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 5400, "equals": true }
      ]
    },
    {
      "name": "small_delta_wild_fraction_silent",
      "description": "A 2 °C outdoor-to-return spring spread with a 12 °C mixture: the quotient reads 5.0, five hundred percent outdoor air, a deviation of 4.85. Nothing is wrong with the unit — a small denominator has amplified ordinary sensor error into an arbitrary fraction. yTempDeltaOk is false and yFault stays down, which is the whole purpose of the dTMIN conjunct",
      "inputs": { "mat": 12.0, "rat": 22.0, "oat": 20.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": false },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "zero_denominator_infinite_fraction_silent",
      "description": "The degenerate case: outdoor and return air at the same 22 °C, so the denominator is exactly zero. CDL `Divide` follows IEEE-754 and returns −∞ rather than raising, |−∞ − 0.15| clears any finite tolerance, and `devBig` goes true. The gate is what stops it reaching the operator — garbage arithmetic can make the rule report itself unevaluable but can never assert a fault",
      "inputs": { "mat": 18.0, "rat": 22.0, "oat": 22.0 },
      "expect": [
        { "output": "yTempDeltaOk", "from_s": 0, "to_s": 5400, "equals": false },
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "transient_excess_clears_before_alarm_delay",
      "description": "Transient: the fraction sits at 0.50 for 1200 s while the outdoor damper strokes back down from a purge, then returns to 0.15. Shorter than alarm_delay, so the deviation never reaches the operator",
      "inputs": {
        "mat": [
          { "t": 0, "value": 12.0 },
          { "t": 1200, "value": 19.0 }
        ],
        "rat": 22.0,
        "oat": 2.0
      },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "fault_clears_on_recovery",
      "description": "A sustained 0.50 fraction alarms at 1800 s; the minimum-position setpoint is corrected at t = 3000 and the fraction drops to 0.15. `TrueDelay` has no off-delay, so the alarm releases on that tick",
      "inputs": {
        "mat": [
          { "t": 0, "value": 12.0 },
          { "t": 3000, "value": 19.0 }
        ],
        "rat": 22.0,
        "oat": 2.0
      },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 1500, "equals": false },
        { "output": "yFault", "from_s": 2100, "to_s": 2700, "equals": true },
        { "output": "yFault", "from_s": 3300, "to_s": 5400, "equals": false }
      ]
    },
    {
      "name": "oscillating_deviation_never_alarms",
      "description": "A hunting damper swings the mixture between 12.0 °C and 13.2 °C on a 10-minute period, so the deviation alternates 0.35 (outside the tolerance) and 0.29 (inside). Its mean, 0.32, is outside — an averaged form of the test would report the fault. Persistence restarts on every compliant tick and this rule stays silent, which is the cost of substituting TrueDelay for G36's rolling averages (see Deviations)",
      "inputs": {
        "mat": [
          { "t": 0, "value": 12.0 },
          { "t": 600, "value": 13.2 },
          { "t": 1200, "value": 12.0 },
          { "t": 1800, "value": 13.2 },
          { "t": 2400, "value": 12.0 },
          { "t": 3000, "value": 13.2 },
          { "t": 3600, "value": 12.0 },
          { "t": 4200, "value": 13.2 },
          { "t": 4800, "value": 12.0 }
        ],
        "rat": 22.0,
        "oat": 2.0
      },
      "expect": [
        { "output": "yFault", "from_s": 0, "to_s": 5400, "equals": false }
      ]
    }
  ]
}
