---
schema: cxf-library/fault-card/v1
id: AHU-FC-057
name: Supply air temperature reset not functioning
equipment: ahu
status: verified
phase: 2
method: statistical
severity: 3
category: EXCESS_CONSUMPTION
confidence: HIGH
estimation_method: PROXY_ESTIMATION
source:
  - "HVAC FDD Reference v1.0 §9, AHU-FC-057"
  - "PNNL RetuningOpps A03"
  - "PNNL-25985 EEM-05"
g36: null
clusters: [CLU-02]
suppresses: []
suppressed_by: []
related: [AHU-FC-053, AHU-FC-058]
playbooks: [missing-reset]
operating_states: "Occupied cooling modes (OS 2, 3, 4)"
preconditions: "AHU running for the bulk of the evaluation window. Sufficient outdoor-air variation is signaled in-rule via the yOatVaried output: when it is false, the host must report NO_EVAL, not healthy."
points:
  - sat_sp
  - oat
outputs:
  - name: yFault
    description: True while the SAT setpoint has stayed flat over the evaluation window despite sufficient OAT variation, for at least alarm_delay
  - name: yOatVaried
    description: Evaluability signal — true when OAT has varied enough within the evaluation window for the rule to be meaningful; false means NO_EVAL
params:
  evaluation_window:
    default: 604800.0
    unit: s
    description: Window over which setpoint flatness and OAT variation are assessed (7 days); drives both baseline sample periods and both dwell timers
    cxf: [spRef.samplePeriod, oatRef.samplePeriod, spFlatHeld.delayTime, oatFlatHeld.delayTime]
  sp_flat_tolerance:
    default: 1.0
    unit: "°C"
    description: Max deviation of SAT_SP from its sampled baseline to count as flat (half the reference's 2 °C min expected range)
    cxf: spFlat.t
  oat_variation_tolerance:
    default: 4.0
    unit: "°C"
    description: Max deviation of OAT from its sampled baseline to still count as flat (half the reference's 8 °C min OAT range)
    cxf: oatFlat.t
  alarm_delay:
    default: 86400.0
    unit: s
    description: Fault persistence before alarm (24 h)
    cxf: persist.delayTime
energy_impact:
  affected_subsystem: AHU cooling + downstream VAV reheat
  savings_range: 1-4.4% site energy (2.5% national weighted, PNNL-25985 EEM-05)
  climate_sensitivity: heating-dominant
  runtime_estimation: "savings_fraction = 0.025 × climate_htg_factor; annual_waste_kwh = ahu_total_annual_energy × savings_fraction"
emissions:
  scope: "2"
  method: PROXY_EMISSIONS
verified:
  engine_rev: e2ff2f8
  content_id: "cxf:fnv1a128:16397a4af5f0c3617c2f555a71820b83"
  date: 2026-08-17
---

## Description

The supply air temperature setpoint remains fixed over an extended evaluation
window despite varying outdoor-air and load conditions. A functioning SAT
reset (G36 §5.16.2 trim-and-respond) modulates the setpoint warmer as loads
decrease, cutting mechanical cooling and downstream VAV reheat. PNNL's
151-building field study found SAT reset absent in **74% of buildings** — this
rule and its twin AHU-FC-058 are the "74% problem," the trigger pair for
cluster CLU-02, and the fix is a $0 desk-only sequence change worth ~2.5% of
site energy on its own.

## Detection Logic

```
baseline(x)  = x sampled and held every evaluation_window (7 days)
sp_flat      = |sat_sp − baseline(sat_sp)| < sp_flat_tolerance,
               continuously for evaluation_window
oat_flat     = |oat − baseline(oat)| < oat_variation_tolerance,
               continuously for evaluation_window

yOatVaried   = NOT oat_flat        (false ⇒ host reports NO_EVAL)
yFault       = sp_flat AND yOatVaried, sustained for alarm_delay
```

Block graph (`rule.cxf.jsonld`):

![AHU-FC-057 block graph](diagram.svg)

Two symmetric chains compare each signal against a weekly sample-and-hold
baseline (`Discrete.Sampler`, which emits the live input on its first tick —
no startup artifact). `spFlatHeld` asserts only after the setpoint has stayed
within tolerance of its baseline continuously for a full window; any reset
activity ≥ 1 °C resets it. `oatFlatHeld` does the same for OAT, and its
negation is `yOatVaried`: "not varied" is defined as a full window of
continuous flatness. In the synchronous dataflow both dwell timers fire on
the same tick in the all-flat case, so the fault conjunction is false by
construction — no boundary race — and `persist` (24 h) filters any residual
transient. Worst-case time to alarm from cold start:
`evaluation_window + alarm_delay` (8 days).

## Possible Diagnoses

1. SAT reset sequence never programmed in the BAS
2. SAT reset sequence disabled by an operator
3. SAT setpoint overridden to a fixed value
4. Trim-and-respond parameters misconfigured
5. Zone request signals not reaching the AHU controller

## Energy Impact

EXCESS_CONSUMPTION, HIGH confidence, PROXY_ESTIMATION (EEM-05). A fixed-low
SAT over-cools the air stream and drives downstream VAV reheat; savings from
enabling reset are 1–4.4% of site energy (2.5% national weighted median),
heating-dominant by climate. Prevalence: 74% of buildings.

## Emissions Impact

Scope 2, PROXY_EMISSIONS, HIGH confidence; typical 800–5,000 kg CO₂e/yr
(excess cooling and reheat). Avoided-emissions basis: MOER.

## Deviations

- **Windowed range → deviation from a weekly sampled baseline.** The
  reference computes `max − min` of SAT_SP and OAT over the window; CDL's
  elementary library has no windowed min/max. We compare each signal against
  a `Discrete.Sampler` hold refreshed once per window, with tolerances set to
  half the reference ranges (`sp_flat_tolerance = min_expected_sp_range/2`,
  `oat_variation_tolerance = min_oat_range_for_eval/2`). Any variation
  exceeding the tolerance relative to the window's baseline resets the
  flatness dwell — equivalent detection for signals that move and return,
  slightly conservative for monotonic drift within one window.
  *Engine-verified constraint:* the seemingly-natural `Reals.MovingAverage`
  was rejected — the engine implements it with a 64-checkpoint ring, so a
  7-day window sampled at BAS tick rates silently degrades; the sampler
  design is exact and deterministic at any tick rate.
- **NO_EVAL surfaced as `yOatVaried`.** The reference's insufficient-OAT
  vector expects NO_EVAL. Boolean block logic cannot express a tri-state, so
  evaluability is a second boundary output the host must consult before
  interpreting `yFault` — false means NO_EVAL, never healthy. Semantics are
  inverted-flat ("varied unless OAT has been continuously flat for a full
  window"), which makes `yOatVaried` optimistically true during the first
  window after startup; `yFault` cannot fire in that period anyway, since
  `spFlatHeld` needs the same full window.
- **`AlarmDelay` = 24 h implemented as `TrueDelay` on the fault
  conjunction**; the evaluation window itself is enforced by the flatness
  dwell timers.
- `delayOnInit = true` on all `TrueDelay`s (startup conservatism per
  AHU-FC-050).

## Notes

Fastest payback in the catalog together with AHU-FC-058: remote fix ~90%,
$0, programmed per G36 §5.16.2 (start 18 °C; trim +0.2 °F when satisfied;
respond −0.5 °F per cooling request; range 13–18 °C). See the
[missing-reset](../../../playbooks/missing-reset.md) playbook.
