{
  "schema": "cxf-library/vectors/v1",
  "clock": {
    "step_s": 300,
    "horizon_s": 5400
  },
  "scenarios": [
    {
      "name": "part_load_heating_holding_setpoint",
      "description": "Healthy OS#1 operation: the valve is at 60% and sat is 0.5 C under a 35.0 C discharge setpoint. Neither half of the conjunction is true - the loop has capacity left and the error is inside epsilon_sat. yHtgFullOk is false throughout, so a host reading it correctly records NO_EVAL rather than a clean bill of health",
      "inputs": {
        "sat": 34.5,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 60.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        }
      ]
    },
    {
      "name": "full_heating_still_on_setpoint",
      "description": "The valve is wide open on a design-day morning but sat is only 0.5 C short - a unit sized close to its design point, not a broken one. Saturation alone is not a fault, and yHtgFullOk true with yFault false is the one combination that means healthy",
      "inputs": {
        "sat": 34.5,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "part_load_missing_setpoint",
      "description": "sat is 6 C short of setpoint with the valve at 60%. The coil still has capacity, so the shortfall is a control-loop finding rather than a capacity finding and this rule makes no claim: yFault false because yHtgFullOk is false",
      "inputs": {
        "sat": 29.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 60.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        }
      ]
    },
    {
      "name": "full_heating_missing_setpoint",
      "description": "The reportable case: valve at 100% and sat 6 C below setpoint. The coil is saturated and still losing, so the shortfall is capacity, hot water supply, or sensing. Alarms one alarm_delay (1800 s) after the condition appears",
      "inputs": {
        "sat": 29.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 1500,
          "equals": false
        },
        {
          "output": "yFault",
          "from_s": 2100,
          "to_s": 5400,
          "equals": true
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "error_exactly_at_threshold",
      "description": "Threshold edge, low side: sat_sp - sat = 1.0 C exactly with the valve at 100%. spMiss is a strict '>', so an error sitting precisely on epsilon_sat reads healthy",
      "inputs": {
        "sat": 34.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "error_just_over_threshold",
      "description": "Threshold edge, high side: sat_sp - sat = 1.1 C clears the strict comparison and alarms after alarm_delay",
      "inputs": {
        "sat": 33.9,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 1500,
          "equals": false
        },
        {
          "output": "yFault",
          "from_s": 2100,
          "to_s": 5400,
          "equals": true
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "valve_exactly_at_full_threshold",
      "description": "Threshold edge, low side on the valve: the command reports exactly 99.0% with a 6 C error present. htgFull is a strict '>', so the chapter's 'htg_vlv_cmd >= 99%' reads as not-full here - the case a host with integer-quantized valve feedback must retune hc_full_threshold to 98.9 to catch. yHtgFullOk false says NO_EVAL, which is the honest verdict",
      "inputs": {
        "sat": 29.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 99.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        }
      ]
    },
    {
      "name": "valve_just_over_full_threshold",
      "description": "Threshold edge, high side on the valve: 99.5% clears the strict comparison, so the same 6 C error alarms after alarm_delay",
      "inputs": {
        "sat": 29.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 99.5
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 1500,
          "equals": false
        },
        {
          "output": "yFault",
          "from_s": 2100,
          "to_s": 5400,
          "equals": true
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "morning_warmup_clears_before_delay",
      "description": "Transient: the coil pins at 100% and sat sits 6 C short through a cold start, then reaches 34.5 C at t = 1200 s. Twenty minutes is short of alarm_delay, so an FCU recovering from night setback never alarms",
      "inputs": {
        "sat": [
          {
            "t": 0,
            "value": 29.0
          },
          {
            "t": 1200,
            "value": 34.5
          }
        ],
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "valve_modulates_off_before_delay",
      "description": "Transient on the other input: the 6 C error holds but the valve backs off to 70% at t = 1200 s, which means the loop was never out of capacity. Both halves must be true at once, so persistence restarts and no alarm follows. yHtgFullOk drops with the valve, telling the host the rule stopped evaluating rather than cleared",
      "inputs": {
        "sat": 29.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": [
          {
            "t": 0,
            "value": 100.0
          },
          {
            "t": 1200,
            "value": 70.0
          }
        ]
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 900,
          "equals": true
        },
        {
          "output": "yHtgFullOk",
          "from_s": 1200,
          "to_s": 5400,
          "equals": false
        }
      ]
    },
    {
      "name": "fault_clears_on_recovery",
      "description": "A sustained shortfall alarms at 1800 s; hot water returns at t = 3000 s and sat reaches 34.5 C, dropping the alarm on that tick - TrueDelay has no off-delay",
      "inputs": {
        "sat": [
          {
            "t": 0,
            "value": 29.0
          },
          {
            "t": 3000,
            "value": 34.5
          }
        ],
        "sat_sp": 35.0,
        "htg_vlv_cmd": 100.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 1500,
          "equals": false
        },
        {
          "output": "yFault",
          "from_s": 2100,
          "to_s": 2700,
          "equals": true
        },
        {
          "output": "yFault",
          "from_s": 3300,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": true
        }
      ]
    },
    {
      "name": "valve_closed_unit_off",
      "description": "The FCU is idle: the valve is at 0% and sat has drifted to room temperature, 15 C below the discharge setpoint. yHtgFullOk is false and yFault stays false - the rule is structurally silent on a unit that is not heating, which is NO_EVAL and not a health claim",
      "inputs": {
        "sat": 20.0,
        "sat_sp": 35.0,
        "htg_vlv_cmd": 0.0
      },
      "expect": [
        {
          "output": "yFault",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        },
        {
          "output": "yHtgFullOk",
          "from_s": 0,
          "to_s": 5400,
          "equals": false
        }
      ]
    }
  ]
}
