{
  "schema": "cxf-library/points/v1",
  "equipment": "fcu",
  "namespaces": {
    "brick": {
      "iri": "https://brickschema.org/schema/Brick#",
      "verified_version": "1.4.4"
    },
    "s223": {
      "iri": "http://data.ashrae.org/standard223#",
      "verified_version": "v1.0.0-2026"
    },
    "s223_g36": {
      "iri": "http://data.ashrae.org/standard223/1.0/extensions/g36#",
      "verified_version": "v1.0.0-2026"
    },
    "quantitykind": {
      "iri": "http://qudt.org/vocab/quantitykind/",
      "verified_version": "QUDT 3.1.4"
    },
    "unit": {
      "iri": "http://qudt.org/vocab/unit/",
      "verified_version": "QUDT 3.1.4"
    }
  },
  "notes": "Fan coil unit point dictionary. All points carry from the AHU dictionary (the FCU is a two-coil air handler in miniature); rat doubles as the coil entering temperature and sat as the leaving temperature for the inactive-coil leak pair (FCU-FC-004/005), per the same proxy-binding note G36 makes for RTU coil temperatures.",
  "points": [
    {
      "name": "operating_state",
      "description": "Current AHU operating state as reported by the control sequence (host-derived integer). Recommended binding: G36 Section 5.16.14's operating-state index OS#1-OS#5; any stable enumeration works, because the only in-library consumer (AHU-FC-004) counts transitions and never interprets specific values",
      "kind": "int",
      "unit": "1",
      "qudt_unit": "UNITLESS",
      "derived": true,
      "brick": null,
      "s223": null,
      "provisional": true,
      "notes": "Distinct from expected_mode: that point is what the mode SHOULD be given conditions (AHU-FC-063 compares actuators against it); this one is what the sequence says the state IS (AHU-FC-004 counts how often it changes). Hosts typically read it from the BAS mode/state enum or derive it per G36 Section 5.16.14. Value-level semantics are deliberately unspecified here since only transitions are consumed; a host must simply keep the encoding stable, as any re-mapping mid-stream registers as a spurious transition. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); for an FCU the state space is G36 s5.22's OS#1-#4; only transitions are consumed (FCU-FC-001), so any stable enum binds."
    },
    {
      "name": "sat",
      "description": "Supply (discharge) air temperature",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Supply_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty attached to the AHU supply-air OutletConnectionPoint",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Role-Supply"
        ]
      },
      "provisional": false,
      "notes": "Brick Discharge_Air_Temperature_Sensor is brick:aliasOf this class. 223P pattern verbatim from reference instance MultipleZoneAhu-sa-temp; medium comes from hasMedium on the owning ConnectionPoint. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); doubles as the coil LEAVING temperature for FCU-FC-004/005."
    },
    {
      "name": "sat_sp",
      "description": "Supply air temperature setpoint",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Supply_Air_Temperature_Setpoint",
      "s223": {
        "pattern": "QuantifiableActuatableProperty linked from the observed property via hasSetpoint",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Aspect-Setpoint"
        ]
      },
      "provisional": false,
      "notes": "Aspect-Setpoint is inferred by the SHACL rule on QuantifiablePropertyShape when hasSetpoint targets the property; asserting it explicitly is safe but redundant under a reasoner. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); the FCU discharge setpoint."
    },
    {
      "name": "rat",
      "description": "Return air temperature",
      "kind": "real",
      "unit": "°C",
      "qudt_unit": "DEG_C",
      "brick": "Return_Air_Temperature_Sensor",
      "s223": {
        "pattern": "Sensor observes QuantifiableObservableProperty at the AHU return-air InletConnectionPoint",
        "property_class": "QuantifiableObservableProperty",
        "quantitykind": "Temperature",
        "unit": "DEG_C",
        "medium": "Fluid-Air",
        "aspects": [
          "Role-Return"
        ]
      },
      "provisional": false,
      "notes": "Verbatim from reference instance MultipleZoneAhu-ra-temp. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); the unit's entering (return) air; doubles as coil ENTERING temperature for FCU-FC-004/005."
    },
    {
      "name": "htg_vlv_cmd",
      "description": "Heating coil valve command (0 = closed, 100 = full open)",
      "kind": "real",
      "unit": "%",
      "qudt_unit": "PERCENT",
      "brick": "Valve_Position_Command",
      "s223": {
        "pattern": "QuantifiableActuatableProperty on the hot-water Valve via hasProperty; Actuator actuatedByProperty this command and actuates the valve",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "DimensionlessRatio",
        "unit": "PERCENT",
        "medium": null,
        "aspects": [
          "Binary-Position"
        ]
      },
      "provisional": true,
      "notes": "Brick has no Heating_Valve_Command; attach Valve_Position_Command via isPointOf to a brick:Heating_Valve / Hot_Water_Valve (coil carries s223 hasRole Role-Heating). Provisional only for the class choice: brick:Heating_Command is the alternative if the point is abstract heating demand rather than physical valve position. 223P side verified at g36:HotWaterValveOrShape1; Binary-Position as an aspect on an analog command is counterintuitive but attested. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); the FCU heating coil valve."
    },
    {
      "name": "clg_vlv_cmd",
      "description": "Cooling coil valve command (0 = closed, 100 = full open)",
      "kind": "real",
      "unit": "%",
      "qudt_unit": "PERCENT",
      "brick": "Valve_Position_Command",
      "s223": {
        "pattern": "QuantifiableActuatableProperty on the chilled-water Valve via hasProperty",
        "property_class": "QuantifiableActuatableProperty",
        "quantitykind": "DimensionlessRatio",
        "unit": "PERCENT",
        "medium": null,
        "aspects": [
          "Binary-Position"
        ]
      },
      "provisional": true,
      "notes": "Attach via isPointOf to brick:Cooling_Valve / Chilled_Water_Valve (coil: s223 hasRole Role-Cooling). Same class-choice caveat as htg_vlv_cmd (brick:Cooling_Command for abstract demand). 223P verified at g36:ChilledWaterValveOrShape1 and instance MultipleZoneAhu-clg-coil-valve-command. [FCU dictionary] Brick class and 223P pattern carried over (equipment-independent); the FCU cooling coil valve."
    }
  ]
}
